actor {
    type User = {
        var name : Text;
        var age : Nat;
    };

    type Hospital = {
        var name : Text;
        var address : Text;
        
    }
}